\chapter{\uppercase{Instal·lació elèctrica fotovoltaica}}



% Table generated by Excel2LaTeX from sheet 'Hoja1'
\begin{table}[H]
  \centering
    \begin{tabularx} {\textwidth} {|X|r|} \hline
  \multicolumn{1}{|c|}{Descripció} &  \multicolumn{1}{c|}{Quantitat}\\ \hline \hline
    Placa GLC 330 W & 10 \\ \hline
    Inversor FRONIUS Primo 3.0-1 Light 3 kW & 1 \\ \hline
    Metres cable Ethernet RJ-45 CAT 8 & 10 \\ \hline
    Metres cable 1,5 m$m^2$ recobriment contra el Sol & 100 \\ \hline
    Metres cable 4 m$m^2$ PVC recobriment contra el Sol & 30 \\ \hline
    Metres cable 4 m$m^2$ PVC & 15 \\ \hline
    Metres cable 6 m$m^2$ PVC recobriment contra el Sol & 60 \\ \hline
    Metres cable 10 m$m^2$ PVC recobriment contra el Sol & 38 \\ \hline
    Punteres Enghofer E 1.5-10 1,5 m$m^2$ 10 mm & 12 \\ \hline
    Punteres Enghofer E 4-10, 4 m$m^2$, 10 mm & 20 \\ \hline
    Punteres Enghofer E 6-10, 6 m$m^2$, 10 mm & 20 \\ \hline
    Punteres Enghofer E 10-10 10 m$m^2$ 10 mm & 12 \\ \hline
    Cinta aïllant 10 m 1,6 cm & 3 \\ \hline
    Caixa estanca Solera CONS 100x100x55 mm & 2 \\ \hline
    Canal Euroquint 25 16 mm 1,5 metres & 20 \\ \hline
    Corba canal VECAMCO & 10 \\ \hline
    Paquet de 50 brides 200x2,6  mm & 2 \\ \hline
    Regleta nylon 12 pols 16 mm & 4 \\ \hline
    Premsaestopes M12 & 10 \\ \hline
    Cargol autoroscant M6 16 mm & 12 \\ \hline
    Tacs Fischer 072095 nylon 6x50 mm & 50 \\ \hline
    Díode SM74611KTTR & 60 \\ \hline
    Hores enginyer & 1 \\ \hline
    Hores oficial de primera & 12 \\ \hline
    Hores oficial de segona & 12 \\ \hline
    \end{tabularx}%
  \label{tab:addlabel}%
\end{table}%


%$m^2$